{
  "$schema": "https://gridkit.readthedocs.io/en/schema/case.schema.json",
  "header": {
    "format_version": 0,
    "format_revision": 1,
    "case_name": "IEEE39",
    "case_description": "",
    "case_comments": "",
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "monitors": [
    {
      "file_name": "mon.csv",
      "format": "CSV"
    }
  ],
  "buses": [
    {
      "number": 1,
      "class": "bus",
      "name": "1",
      "init": {
        "Vr": 1.0373519597964624,
        "Vi": -0.15260043778560792
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 2,
      "class": "bus",
      "name": "2",
      "init": {
        "Vr": 1.0462663881694303,
        "Vi": -0.10575782603574456
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 3,
      "class": "bus",
      "name": "3",
      "init": {
        "Vr": 1.0247442251948202,
        "Vi": -0.15512637488759706
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 4,
      "class": "bus",
      "name": "4",
      "init": {
        "Vr": 1.0028665693441996,
        "Vi": -0.16804157910340106
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 5,
      "class": "bus",
      "name": "5",
      "init": {
        "Vr": 1.0030364625132322,
        "Vi": -0.14869576859491165
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 6,
      "class": "bus",
      "name": "6",
      "init": {
        "Vr": 1.0017049360154973,
        "Vi": -0.13603857696709226
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 7,
      "class": "bus",
      "name": "7",
      "init": {
        "Vr": 0.9870035176370836,
        "Vi": -0.17238524019007323
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 8,
      "class": "bus",
      "name": "8",
      "init": {
        "Vr": 0.9853295519867,
        "Vi": -0.1808922606876751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 9,
      "class": "bus",
      "name": "9",
      "init": {
        "Vr": 1.0144248329059482,
        "Vi": -0.18188875271182967
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 10,
      "class": "bus",
      "name": "10",
      "init": {
        "Vr": 1.0169505393178198,
        "Vi": -0.0944470422021293
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 11,
      "class": "bus",
      "name": "11",
      "init": {
        "Vr": 1.010793396902817,
        "Vi": -0.10859361190970725
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 12,
      "class": "bus",
      "name": "12",
      "init": {
        "Vr": 0.9991222332008624,
        "Vi": -0.10708401828040316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 13,
      "class": "bus",
      "name": "13",
      "init": {
        "Vr": 1.013956106863276,
        "Vi": -0.10654791269773749
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 14,
      "class": "bus",
      "name": "14",
      "init": {
        "Vr": 1.010627540205239,
        "Vi": -0.135020250060066
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 15,
      "class": "bus",
      "name": "15",
      "init": {
        "Vr": 1.0107484943508296,
        "Vi": -0.13925042667299187
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 16,
      "class": "bus",
      "name": "16",
      "init": {
        "Vr": 1.0288600262908854,
        "Vi": -0.11493000403430936
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 17,
      "class": "bus",
      "name": "17",
      "init": {
        "Vr": 1.0289102021222978,
        "Vi": -0.13402146270662132
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 18,
      "class": "bus",
      "name": "18",
      "init": {
        "Vr": 1.0249972182394613,
        "Vi": -0.14950363011532694
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 19,
      "class": "bus",
      "name": "19",
      "init": {
        "Vr": 1.0507435350963803,
        "Vi": -0.022397566712765538
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 20,
      "class": "bus",
      "name": "20",
      "init": {
        "Vr": 0.9909177860429138,
        "Vi": -0.03823539582562456
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 21,
      "class": "bus",
      "name": "21",
      "init": {
        "Vr": 1.0317356708367105,
        "Vi": -0.07358442489327727
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 22,
      "class": "bus",
      "name": "22",
      "init": {
        "Vr": 1.0511640157119957,
        "Vi": 0.004614405248784792
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 23,
      "class": "bus",
      "name": "23",
      "init": {
        "Vr": 1.0462992984475965,
        "Vi": -0.00032312053162778117
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 24,
      "class": "bus",
      "name": "24",
      "init": {
        "Vr": 1.0343152393969497,
        "Vi": -0.1140856268365117
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 25,
      "class": "bus",
      "name": "25",
      "init": {
        "Vr": 1.0565708490954224,
        "Vi": -0.08090982387428816
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 26,
      "class": "bus",
      "name": "26",
      "init": {
        "Vr": 1.0495540883212682,
        "Vi": -0.10279735458080912
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 27,
      "class": "bus",
      "name": "27",
      "init": {
        "Vr": 1.0318745217821241,
        "Vi": -0.1373278835236212
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 28,
      "class": "bus",
      "name": "28",
      "init": {
        "Vr": 1.0509868137613092,
        "Vi": -0.03838005502316239
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 29,
      "class": "bus",
      "name": "29",
      "init": {
        "Vr": 1.0511115180311408,
        "Vi": 0.01214492147442096
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 30,
      "class": "bus",
      "name": "30",
      "init": {
        "Vr": 1.0461986092822493,
        "Vi": -0.061420800172983216
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 31,
      "class": "bus",
      "name": "31",
      "init": {
        "Vr": 0.9819999933242798,
        "Vi": 0.0
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 32,
      "class": "bus",
      "name": "32",
      "init": {
        "Vr": 0.9819424170379388,
        "Vi": 0.045585439862459
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 33,
      "class": "bus",
      "name": "33",
      "init": {
        "Vr": 0.994576865181274,
        "Vi": 0.06946744657745038
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 34,
      "class": "bus",
      "name": "34",
      "init": {
        "Vr": 1.010630316865611,
        "Vi": 0.05263369267553606
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 35,
      "class": "bus",
      "name": "35",
      "init": {
        "Vr": 1.0446691731438373,
        "Vi": 0.09522208361341135
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 36,
      "class": "bus",
      "name": "36",
      "init": {
        "Vr": 1.0541024033065443,
        "Vi": 0.14478973715677246
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 37,
      "class": "bus",
      "name": "37",
      "init": {
        "Vr": 1.0271032757152216,
        "Vi": 0.042928657918856764
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 38,
      "class": "bus",
      "name": "38",
      "init": {
        "Vr": 1.0177021056963582,
        "Vi": 0.13788096861703764
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    },
    {
      "number": 39,
      "class": "bus",
      "name": "39",
      "init": {
        "Vr": 1.0145530845641852,
        "Vi": -0.177712999362958
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vr",
        "Vi"
      ]
    }
  ],
  "signals": [
    {
      "signal_id": 1,
      "name": "30_1_speed"
    },
    {
      "signal_id": 2,
      "name": "30_1_vs"
    },
    {
      "signal_id": 3,
      "name": "31_1_speed"
    },
    {
      "signal_id": 4,
      "name": "31_1_vs"
    },
    {
      "signal_id": 5,
      "name": "32_1_speed"
    },
    {
      "signal_id": 6,
      "name": "32_1_vs"
    },
    {
      "signal_id": 7,
      "name": "33_1_speed"
    },
    {
      "signal_id": 8,
      "name": "33_1_vs"
    },
    {
      "signal_id": 9,
      "name": "34_1_speed"
    },
    {
      "signal_id": 10,
      "name": "34_1_vs"
    },
    {
      "signal_id": 11,
      "name": "35_1_speed"
    },
    {
      "signal_id": 12,
      "name": "35_1_vs"
    },
    {
      "signal_id": 13,
      "name": "36_1_speed"
    },
    {
      "signal_id": 14,
      "name": "36_1_vs"
    },
    {
      "signal_id": 15,
      "name": "37_1_speed"
    },
    {
      "signal_id": 16,
      "name": "37_1_vs"
    },
    {
      "signal_id": 17,
      "name": "38_1_speed"
    },
    {
      "signal_id": 18,
      "name": "38_1_vs"
    },
    {
      "signal_id": 19,
      "name": "39_1_speed"
    },
    {
      "signal_id": 20,
      "name": "39_1_vs"
    }
  ],
  "devices": [
    {
      "class": "Branch",
      "ports": {
        "bus1": 1,
        "bus2": 2
      },
      "id": "BR_1_2_1",
      "params": {
        "R": 0.0035000001080334187,
        "X": 0.041099999099969864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 1,
        "bus2": 39
      },
      "id": "BR_1_39_1",
      "params": {
        "R": 0.0010000000474974513,
        "X": 0.02500000037252903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 2,
        "bus2": 3
      },
      "id": "BR_2_3_1",
      "params": {
        "R": 0.0013000000035390258,
        "X": 0.01510000042617321,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 2,
        "bus2": 25
      },
      "id": "BR_2_25_1",
      "params": {
        "R": 0.007000000216066837,
        "X": 0.00860000029206276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 2,
        "bus2": 30
      },
      "id": "BR_2_30_1",
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.01810000091791153,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 3,
        "bus2": 4
      },
      "id": "BR_3_4_1",
      "params": {
        "R": 0.0013000000035390258,
        "X": 0.021299999207258224,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 3,
        "bus2": 18
      },
      "id": "BR_3_18_1",
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.013299999758601189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 4,
        "bus2": 5
      },
      "id": "BR_4_5_1",
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.012799999676644802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 4,
        "bus2": 14
      },
      "id": "BR_4_14_1",
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.012900000438094139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 5,
        "bus2": 6
      },
      "id": "BR_5_6_1",
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.0026000000070780516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 5,
        "bus2": 8
      },
      "id": "BR_5_8_1",
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.01119999960064888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 6,
        "bus2": 7
      },
      "id": "BR_6_7_1",
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.009200000204145908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 6,
        "bus2": 11
      },
      "id": "BR_6_11_1",
      "params": {
        "R": 0.000699999975040555,
        "X": 0.008200000040233135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 7,
        "bus2": 8
      },
      "id": "BR_7_8_1",
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.004600000102072954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 8,
        "bus2": 9
      },
      "id": "BR_8_9_1",
      "params": {
        "R": 0.002300000051036477,
        "X": 0.03629999980330467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 9,
        "bus2": 39
      },
      "id": "BR_9_39_1",
      "params": {
        "R": 0.0010000000474974513,
        "X": 0.02500000037252903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 10,
        "bus2": 11
      },
      "id": "BR_10_11_1",
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.00430000014603138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 10,
        "bus2": 13
      },
      "id": "BR_10_13_1",
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.00430000014603138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 10,
        "bus2": 32
      },
      "id": "BR_10_32_1",
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.019999999552965164,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.0700000524520874,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 12,
        "bus2": 11
      },
      "id": "BR_12_11_1",
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.04349999874830246,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.00600004196167,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 12,
        "bus2": 13
      },
      "id": "BR_12_13_1",
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.04349999874830246,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.00600004196167,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 13,
        "bus2": 14
      },
      "id": "BR_13_14_1",
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.010099999606609344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 14,
        "bus2": 15
      },
      "id": "BR_14_15_1",
      "params": {
        "R": 0.0017999999690800905,
        "X": 0.021700000390410423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 15,
        "bus2": 16
      },
      "id": "BR_15_16_1",
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.009399999864399433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 17
      },
      "id": "BR_16_17_1",
      "params": {
        "R": 0.000699999975040555,
        "X": 0.008899999782443047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 19
      },
      "id": "BR_16_19_1",
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.019500000402331352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 21
      },
      "id": "BR_16_21_1",
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.013500000350177288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 16,
        "bus2": 24
      },
      "id": "BR_16_24_1",
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.005900000222027302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 17,
        "bus2": 18
      },
      "id": "BR_17_18_1",
      "params": {
        "R": 0.000699999975040555,
        "X": 0.008200000040233135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 17,
        "bus2": 27
      },
      "id": "BR_17_27_1",
      "params": {
        "R": 0.0013000000035390258,
        "X": 0.01730000041425228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 19,
        "bus2": 20
      },
      "id": "BR_19_20_1",
      "params": {
        "R": 0.000699999975040555,
        "X": 0.013799999840557575,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.059999942779541,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 19,
        "bus2": 33
      },
      "id": "BR_19_33_1",
      "params": {
        "R": 0.000699999975040555,
        "X": 0.0142000000923872,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.0700000524520874,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 20,
        "bus2": 34
      },
      "id": "BR_20_34_1",
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.017999999225139618,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.0089999437332153,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 21,
        "bus2": 22
      },
      "id": "BR_21_22_1",
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.014000000432133675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 22,
        "bus2": 23
      },
      "id": "BR_22_23_1",
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.009600000455975533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 22,
        "bus2": 35
      },
      "id": "BR_22_35_1",
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.014299999922513962,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 23,
        "bus2": 24
      },
      "id": "BR_23_24_1",
      "params": {
        "R": 0.002199999988079071,
        "X": 0.03500000014901161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 23,
        "bus2": 36
      },
      "id": "BR_23_36_1",
      "params": {
        "R": 0.0005000000237487257,
        "X": 0.0272000003606081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 25,
        "bus2": 26
      },
      "id": "BR_25_26_1",
      "params": {
        "R": 0.0031999999191612005,
        "X": 0.03229999914765358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 25,
        "bus2": 37
      },
      "id": "BR_25_37_1",
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.02319999970495701,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 26,
        "bus2": 27
      },
      "id": "BR_26_27_1",
      "params": {
        "R": 0.00139999995008111,
        "X": 0.014700000174343586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 26,
        "bus2": 28
      },
      "id": "BR_26_28_1",
      "params": {
        "R": 0.00430000014603138,
        "X": 0.04740000143647194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 26,
        "bus2": 29
      },
      "id": "BR_26_29_1",
      "params": {
        "R": 0.00570000009611249,
        "X": 0.0625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 28,
        "bus2": 29
      },
      "id": "BR_28_29_1",
      "params": {
        "R": 0.00139999995008111,
        "X": 0.01510000042617321,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 29,
        "bus2": 38
      },
      "id": "BR_29_38_1",
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.015599999576807022,
        "G": 0.0,
        "B": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "ports": {
        "bus1": 31,
        "bus2": 6
      },
      "id": "BR_31_6_1",
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.02500000037252903,
        "G": 0.0,
        "B": 0.0,
        "tap": 0.9929999709129333,
        "phase": 0.0
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 3
      },
      "id": "load_3_1",
      "params": {
        "R": 0.33357305574552065,
        "X": 0.00248625880010833
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 4
      },
      "id": "load_4_1",
      "params": {
        "R": 0.18213096142787563,
        "X": 0.06702419502131357
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 7
      },
      "id": "load_7_1",
      "params": {
        "R": 0.380291676931629,
        "X": 0.1366317324937072
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 8
      },
      "id": "load_8_1",
      "params": {
        "R": 0.17263471453454213,
        "X": 0.05820634255681952
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 12
      },
      "id": "load_12_1",
      "params": {
        "R": 0.09708460699220522,
        "X": 1.1391260039379343
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 15
      },
      "id": "load_15_1",
      "params": {
        "R": 0.26478314210668563,
        "X": 0.1265994355659347
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 16
      },
      "id": "load_16_1",
      "params": {
        "R": 0.32226922830884047,
        "X": 0.031600776693587185
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 18
      },
      "id": "load_18_1",
      "params": {
        "R": 0.6554645655425376,
        "X": 0.12445529881991506
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 20
      },
      "id": "load_20_1",
      "params": {
        "R": 0.1524872340951384,
        "X": 0.025009847373889012
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 21
      },
      "id": "load_21_1",
      "params": {
        "R": 0.3319902690924024,
        "X": 0.13933897817961968
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 23
      },
      "id": "load_23_1",
      "params": {
        "R": 0.36421793101763406,
        "X": 0.11225077104157251
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 24
      },
      "id": "load_24_1",
      "params": {
        "R": 0.32212849452709946,
        "X": -0.09624188993510528
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 25
      },
      "id": "load_25_1",
      "params": {
        "R": 0.4799781681118202,
        "X": 0.10113825703458844
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 26
      },
      "id": "load_26_1",
      "params": {
        "R": 0.7883030172084428,
        "X": 0.09641116238431917
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 27
      },
      "id": "load_27_1",
      "params": {
        "R": 0.3596667223360988,
        "X": 0.09663643387128511
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 28
      },
      "id": "load_28_1",
      "params": {
        "R": 0.5274475955226225,
        "X": 0.07066773629176613
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 29
      },
      "id": "load_29_1",
      "params": {
        "R": 0.38628686409511653,
        "X": 0.036652967424634746
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 31
      },
      "id": "load_31_1",
      "params": {
        "R": 8.385425956648668,
        "X": 4.192712978324334
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 39
      },
      "id": "load_39_1",
      "params": {
        "R": 0.09140863470320955,
        "X": 0.020699419161924276
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 4
      },
      "id": "busshunt_4",
      "params": {
        "R": 0.0,
        "X": -1.0
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 5
      },
      "id": "busshunt_5",
      "params": {
        "R": 0.0,
        "X": -0.5
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 1
      },
      "id": "lineshunt_1_2_1_f",
      "params": {
        "R": 0.0,
        "X": -2.862458808004374
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 2
      },
      "id": "lineshunt_1_2_1_t",
      "params": {
        "R": 0.0,
        "X": -2.862458808004374
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 1
      },
      "id": "lineshunt_1_39_1_f",
      "params": {
        "R": 0.0,
        "X": -2.6666666666666665
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 39
      },
      "id": "lineshunt_1_39_1_t",
      "params": {
        "R": 0.0,
        "X": -2.6666666666666665
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 2
      },
      "id": "lineshunt_2_3_1_f",
      "params": {
        "R": 0.0,
        "X": -7.77604968598642
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 3
      },
      "id": "lineshunt_2_3_1_t",
      "params": {
        "R": 0.0,
        "X": -7.77604968598642
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 2
      },
      "id": "lineshunt_2_25_1_f",
      "params": {
        "R": 0.0,
        "X": -13.69863033831556
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 25
      },
      "id": "lineshunt_2_25_1_t",
      "params": {
        "R": 0.0,
        "X": -13.69863033831556
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 3
      },
      "id": "lineshunt_3_4_1_f",
      "params": {
        "R": 0.0,
        "X": -9.033423965240853
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 4
      },
      "id": "lineshunt_3_4_1_t",
      "params": {
        "R": 0.0,
        "X": -9.033423965240853
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 3
      },
      "id": "lineshunt_3_18_1_f",
      "params": {
        "R": 0.0,
        "X": -9.354537030744972
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 18
      },
      "id": "lineshunt_3_18_1_t",
      "params": {
        "R": 0.0,
        "X": -9.354537030744972
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 4
      },
      "id": "lineshunt_4_5_1_f",
      "params": {
        "R": 0.0,
        "X": -14.903128910583044
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 5
      },
      "id": "lineshunt_4_5_1_t",
      "params": {
        "R": 0.0,
        "X": -14.903128910583044
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 4
      },
      "id": "lineshunt_4_14_1_f",
      "params": {
        "R": 0.0,
        "X": -14.471780036433447
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 14
      },
      "id": "lineshunt_4_14_1_t",
      "params": {
        "R": 0.0,
        "X": -14.471780036433447
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 5
      },
      "id": "lineshunt_5_6_1_f",
      "params": {
        "R": 0.0,
        "X": -46.08294847966528
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 6
      },
      "id": "lineshunt_5_6_1_t",
      "params": {
        "R": 0.0,
        "X": -46.08294847966528
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 5
      },
      "id": "lineshunt_5_8_1_f",
      "params": {
        "R": 0.0,
        "X": -13.55013594786128
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 8
      },
      "id": "lineshunt_5_8_1_t",
      "params": {
        "R": 0.0,
        "X": -13.55013594786128
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 6
      },
      "id": "lineshunt_6_7_1_f",
      "params": {
        "R": 0.0,
        "X": -17.69911535233038
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 7
      },
      "id": "lineshunt_6_7_1_t",
      "params": {
        "R": 0.0,
        "X": -17.69911535233038
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 6
      },
      "id": "lineshunt_6_11_1_f",
      "params": {
        "R": 0.0,
        "X": -14.398848415922851
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 11
      },
      "id": "lineshunt_6_11_1_t",
      "params": {
        "R": 0.0,
        "X": -14.398848415922851
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 7
      },
      "id": "lineshunt_7_8_1_f",
      "params": {
        "R": 0.0,
        "X": -25.641025111990345
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 8
      },
      "id": "lineshunt_7_8_1_t",
      "params": {
        "R": 0.0,
        "X": -25.641025111990345
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 8
      },
      "id": "lineshunt_8_9_1_f",
      "params": {
        "R": 0.0,
        "X": -5.2576235264733775
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 9
      },
      "id": "lineshunt_8_9_1_t",
      "params": {
        "R": 0.0,
        "X": -5.2576235264733775
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 9
      },
      "id": "lineshunt_9_39_1_f",
      "params": {
        "R": 0.0,
        "X": -1.6666666004392863
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 39
      },
      "id": "lineshunt_9_39_1_t",
      "params": {
        "R": 0.0,
        "X": -1.6666666004392863
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 10
      },
      "id": "lineshunt_10_11_1_f",
      "params": {
        "R": 0.0,
        "X": -27.43484329047086
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 11
      },
      "id": "lineshunt_10_11_1_t",
      "params": {
        "R": 0.0,
        "X": -27.43484329047086
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 10
      },
      "id": "lineshunt_10_13_1_f",
      "params": {
        "R": 0.0,
        "X": -27.43484329047086
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 13
      },
      "id": "lineshunt_10_13_1_t",
      "params": {
        "R": 0.0,
        "X": -27.43484329047086
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 13
      },
      "id": "lineshunt_13_14_1_f",
      "params": {
        "R": 0.0,
        "X": -11.60766132453251
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 14
      },
      "id": "lineshunt_13_14_1_t",
      "params": {
        "R": 0.0,
        "X": -11.60766132453251
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 14
      },
      "id": "lineshunt_14_15_1_f",
      "params": {
        "R": 0.0,
        "X": -5.464480924152111
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 15
      },
      "id": "lineshunt_14_15_1_t",
      "params": {
        "R": 0.0,
        "X": -5.464480924152111
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 15
      },
      "id": "lineshunt_15_16_1_f",
      "params": {
        "R": 0.0,
        "X": -11.695906171834261
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 16
      },
      "id": "lineshunt_15_16_1_t",
      "params": {
        "R": 0.0,
        "X": -11.695906171834261
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 16
      },
      "id": "lineshunt_16_17_1_f",
      "params": {
        "R": 0.0,
        "X": -14.903128910583044
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 17
      },
      "id": "lineshunt_16_17_1_t",
      "params": {
        "R": 0.0,
        "X": -14.903128910583044
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 16
      },
      "id": "lineshunt_16_19_1_f",
      "params": {
        "R": 0.0,
        "X": -6.578947579968015
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 19
      },
      "id": "lineshunt_16_19_1_t",
      "params": {
        "R": 0.0,
        "X": -6.578947579968015
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 16
      },
      "id": "lineshunt_16_21_1_f",
      "params": {
        "R": 0.0,
        "X": -7.849293814766396
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 21
      },
      "id": "lineshunt_16_21_1_t",
      "params": {
        "R": 0.0,
        "X": -7.849293814766396
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 16
      },
      "id": "lineshunt_16_24_1_f",
      "params": {
        "R": 0.0,
        "X": -29.411763107487985
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 24
      },
      "id": "lineshunt_16_24_1_t",
      "params": {
        "R": 0.0,
        "X": -29.411763107487985
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 17
      },
      "id": "lineshunt_17_18_1_f",
      "params": {
        "R": 0.0,
        "X": -15.163002551273157
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 18
      },
      "id": "lineshunt_17_18_1_t",
      "params": {
        "R": 0.0,
        "X": -15.163002551273157
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 17
      },
      "id": "lineshunt_17_27_1_f",
      "params": {
        "R": 0.0,
        "X": -6.21890566350712
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 27
      },
      "id": "lineshunt_17_27_1_t",
      "params": {
        "R": 0.0,
        "X": -6.21890566350712
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 21
      },
      "id": "lineshunt_21_22_1_f",
      "params": {
        "R": 0.0,
        "X": -7.797270781222841
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 22
      },
      "id": "lineshunt_21_22_1_t",
      "params": {
        "R": 0.0,
        "X": -7.797270781222841
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 22
      },
      "id": "lineshunt_22_23_1_f",
      "params": {
        "R": 0.0,
        "X": -10.834236443817616
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 23
      },
      "id": "lineshunt_22_23_1_t",
      "params": {
        "R": 0.0,
        "X": -10.834236443817616
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 23
      },
      "id": "lineshunt_23_24_1_f",
      "params": {
        "R": 0.0,
        "X": -5.54016618303249
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 24
      },
      "id": "lineshunt_23_24_1_t",
      "params": {
        "R": 0.0,
        "X": -5.54016618303249
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 25
      },
      "id": "lineshunt_25_26_1_f",
      "params": {
        "R": 0.0,
        "X": -3.8986353906114206
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 26
      },
      "id": "lineshunt_25_26_1_t",
      "params": {
        "R": 0.0,
        "X": -3.8986353906114206
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 26
      },
      "id": "lineshunt_26_27_1_f",
      "params": {
        "R": 0.0,
        "X": -8.34724531266442
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 27
      },
      "id": "lineshunt_26_27_1_t",
      "params": {
        "R": 0.0,
        "X": -8.34724531266442
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 26
      },
      "id": "lineshunt_26_28_1_f",
      "params": {
        "R": 0.0,
        "X": -2.563445255403075
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 28
      },
      "id": "lineshunt_26_28_1_t",
      "params": {
        "R": 0.0,
        "X": -2.563445255403075
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 26
      },
      "id": "lineshunt_26_29_1_f",
      "params": {
        "R": 0.0,
        "X": -1.9436345138334903
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 29
      },
      "id": "lineshunt_26_29_1_t",
      "params": {
        "R": 0.0,
        "X": -1.9436345138334903
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 28
      },
      "id": "lineshunt_28_29_1_f",
      "params": {
        "R": 0.0,
        "X": -8.032128579428008
      }
    },
    {
      "class": "LoadZ",
      "ports": {
        "bus": 29
      },
      "id": "lineshunt_28_29_1_t",
      "params": {
        "R": 0.0,
        "X": -8.032128579428008
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 30,
        "speed": 1
      },
      "id": "30_1_genrou",
      "params": {
        "p0": 2.5,
        "q0": 1.3293730020523071,
        "H": 21.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 10.199999809265137,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.009999999776482582,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.20000000298023224,
        "Xdp": 0.06199999898672104,
        "Xdpp": 0.05000000074505806,
        "Xq": 0.1379999965429306,
        "Xqp": 0.05999999865889549,
        "Xqpp": 0.05000000074505806,
        "Xl": 0.02500000037252903,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 1,
        "output": 2
      },
      "id": "30_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.05000000074505806,
        "T3": 3.0,
        "T4": 0.5,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 31,
        "speed": 3
      },
      "id": "31_1_genrou",
      "params": {
        "p0": 5.473262310028076,
        "q0": -0.45965585112571716,
        "H": 30.299999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.559999942779541,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.29499998688697815,
        "Xdp": 0.06970000267028809,
        "Xdpp": 0.05000000074505806,
        "Xq": 0.28200000524520874,
        "Xqp": 0.17000000178813934,
        "Xqpp": 0.05000000074505806,
        "Xl": 0.03500000014901161,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 100.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 3,
        "output": 4
      },
      "id": "31_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 5.0,
        "T2": 0.4000000059604645,
        "T3": 1.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 0.5,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 32,
        "speed": 5
      },
      "id": "32_1_genrou",
      "params": {
        "p0": 6.5,
        "q0": 1.8526664972305298,
        "H": 17.899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.699999809265137,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.49900001287460327,
        "Xdp": 0.10620000213384628,
        "Xdpp": 0.09000000357627869,
        "Xq": 0.4740000069141388,
        "Xqp": 0.17520000040531158,
        "Xqpp": 0.09000000357627869,
        "Xl": 0.06080000102519989,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 5,
        "output": 6
      },
      "id": "32_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 3.0,
        "T2": 0.20000000298023224,
        "T3": 2.0,
        "T4": 0.20000000298023224,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 0.5,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 33,
        "speed": 7
      },
      "id": "33_1_genrou",
      "params": {
        "p0": 6.320000171661377,
        "q0": 1.0113564729690552,
        "H": 14.300000190734863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.690000057220459,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5239999890327454,
        "Xdp": 0.08720000088214874,
        "Xdpp": 0.07000000029802322,
        "Xq": 0.515999972820282,
        "Xqp": 0.3319999873638153,
        "Xqpp": 0.07000000029802322,
        "Xl": 0.05900000035762787,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 7,
        "output": 8
      },
      "id": "33_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.10000000149011612,
        "T3": 1.0,
        "T4": 0.30000001192092896,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 34,
        "speed": 9
      },
      "id": "34_1_genrou",
      "params": {
        "p0": 5.079999923706055,
        "q0": 1.6137511730194092,
        "H": 26.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.400000095367432,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4399999976158142,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.6700000166893005,
        "Xdp": 0.13199999928474426,
        "Xdpp": 0.08900000154972076,
        "Xq": 0.6200000047683716,
        "Xqp": 0.16599999368190765,
        "Xqpp": 0.08900000154972076,
        "Xl": 0.05400000140070915,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 100.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 9,
        "output": 10
      },
      "id": "34_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.5,
        "T2": 0.20000000298023224,
        "T3": 1.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 35,
        "speed": 11
      },
      "id": "35_1_genrou",
      "params": {
        "p0": 6.5,
        "q0": 2.0025393962860107,
        "H": 17.399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.300000190734863,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4000000059604645,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5080000162124634,
        "Xdp": 0.10000000149011612,
        "Xdpp": 0.07999999821186066,
        "Xq": 0.4819999933242798,
        "Xqp": 0.16279999911785126,
        "Xqpp": 0.07999999821186066,
        "Xl": 0.04479999840259552,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 11,
        "output": 12
      },
      "id": "35_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 0.5,
        "T2": 0.10000000149011612,
        "T3": 0.5,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 4.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 36,
        "speed": 13
      },
      "id": "36_1_genrou",
      "params": {
        "p0": 5.599999904632568,
        "q0": 0.9719163179397583,
        "H": 13.199999809265137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.659999847412109,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5899999737739563,
        "Xdp": 0.09799999743700027,
        "Xdpp": 0.08799999952316284,
        "Xq": 0.5839999914169312,
        "Xqp": 0.3720000088214874,
        "Xqpp": 0.08799999952316284,
        "Xl": 0.06440000236034393,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 13,
        "output": 14
      },
      "id": "36_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 0.20000000298023224,
        "T2": 0.019999999552965164,
        "T3": 0.5,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 7.5,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 37,
        "speed": 15
      },
      "id": "37_1_genrou",
      "params": {
        "p0": 5.400000095367432,
        "q0": -0.07785733044147491,
        "H": 12.149999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.699999809265137,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4099999964237213,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5799999833106995,
        "Xdp": 0.11400000005960464,
        "Xdpp": 0.09000000357627869,
        "Xq": 0.5600000023841858,
        "Xqp": 0.18219999969005585,
        "Xqpp": 0.09000000357627869,
        "Xl": 0.0560000017285347,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 15,
        "output": 16
      },
      "id": "37_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.20000000298023224,
        "T3": 1.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 38,
        "speed": 17
      },
      "id": "38_1_genrou",
      "params": {
        "p0": 8.300000190734863,
        "q0": 0.1812366098165512,
        "H": 17.25,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.789999961853027,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.9600000381469727,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.4212000072002411,
        "Xdp": 0.11400000005960464,
        "Xdpp": 0.09000000357627869,
        "Xq": 0.4099999964237213,
        "Xqp": 0.11739999800920486,
        "Xqpp": 0.09000000357627869,
        "Xl": 0.05959999933838844,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 17,
        "output": 18
      },
      "id": "38_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.5,
        "T3": 2.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "ports": {
        "bus": 39,
        "speed": 19
      },
      "id": "39_1_genrou",
      "params": {
        "p0": 10.0,
        "q0": 0.7360302209854126,
        "H": 25.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.0,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.699999988079071,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.4000000059604645,
        "Xdp": 0.11999999731779099,
        "Xdpp": 0.07999999821186066,
        "Xq": 0.3799999952316284,
        "Xqp": 0.1599999964237213,
        "Xqpp": 0.07999999821186066,
        "Xl": 0.05999999865889549,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 2000.0
      },
      "mon": [
        "delta",
        "omega"
      ]
    },
    {
      "class": "Ieeest",
      "ports": {
        "input": 19,
        "output": 20
      },
      "id": "39_1_ieeest",
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 5.0,
        "T2": 0.6000000238418579,
        "T3": 3.0,
        "T4": 0.5,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    }
  ]
}
